# Fronius Symo Hybrid (SnapINverter, Modbus)

Profil fuer die aeltere Fronius-Hybrid-Generation (Symo Hybrid mit
Datamanager 2.0, z. B. mit BYD Battery-Box HV). Die GEN24-Config-API gibt es
dort nicht - die Batterie-Actions des openHAB-Fronius-Bindings (Profil
`fronius`) funktionieren nicht. Gesteuert wird stattdessen ueber **Modbus
TCP** und das **SunSpec Basic Storage Control Model (124)**:

| Stromkreis-Aktion | Umsetzung |
| --- | --- |
| Reset (Werksverhalten) | `StorCtl_Mod = 0`, `InWRte = 100 %`, `OutWRte = 100 %` |
| Ladesperre | `InWRte = 0` + `StorCtl_Mod = 1` (Fronius-Beispiel 2 "nur Entladen erlauben") |
| Laderegelung (gwLimitCharge) | `InWRte = Prozent von WChaMax` + `StorCtl_Mod = 1` - das Storage-Model ist genau dafuer gebaut |
| Forcierte Entladung | `InWRte = -x %` + `StorCtl_Mod = 1`, `OutWRte = 100 %` = Fenster [x %, 100 %]: mindestens x %, der Haushalt darf mehr ziehen. Bewusst NICHT Fronius-Beispiel 6 (`OutWRte = +x %`, `StorCtl_Mod = 3`), das die Entladung auf genau x % deckelt - siehe "Hausvorrang" unten |
| Fail-Safe | KEIN geraeteseitiges Auto-Revert (`InOutWRte_RvrtTms` "Not supported"). Stattdessen: zyklischer Reset des Kerns plus root-Timer `stromkreis-failsafe` und Boot-Reset ausserhalb von openHAB (`inverter_failsafe_reset` -> `tools/failsafe_reset.py`) - siehe Fail-Safe-Analyse |

Quelle der Semantik: Fronius "Datamanager Modbus TCP & RTU" (42,0410,2049,
S. 45-48, in `docs/`): `InWRte`/`OutWRte` spannen ein Leistungsfenster in
Prozent von `WChaMax` auf, negativ = Ladung, positiv = Entladung; alle
Vorgaben sind Empfehlungen, von denen der Wechselrichter aus Gruenden der
Betriebssicherheit abweichen darf.

Ein separater Nicht-Hybrid-Wechselrichter an derselben Anlage (z. B. ein
Symo als Slave) stoert nicht: gesteuert wird nur der Hybrid, und der Adapter
weigert sich zu schreiben, solange an der Basisadresse nicht Model-ID 124
und ein plausibles `WChaMax` gelesen werden.

## Voraussetzungen am Datamanager

Weboberflaeche des Datamanagers -> Einstellungen -> Modbus:

1. Modbus TCP aktivieren, Port 502
2. **"Wechselrichter-Steuerung ueber Modbus" aktivieren** - ohne das werfen
   Schreibzugriffe auf Model 123/124 eine Modbus-Exception
3. SunSpec Model Type **"int + SF"** - die float-Karte verschiebt alle
   Registeradressen (Model 124 dann ab 40313 statt 40303), das Profil geht
   fest von int + SF aus
4. Optional "Steuerung einschraenken" auf die IP des Pi - dann nimmt der
   Datamanager Steuerbefehle nur von dort an
5. Modbus-Geraete-ID = **Wechselrichter-Nummer** am Display (00 wird zu
   100); bei Master/Slave im Solar Net hat jeder Wechselrichter seine
   eigene Nummer, Model 124 liefert nur der Hybrid (`MODBUS_UNIT_ID`)

Not-Aus von Hand: "Datenausgabe ueber Modbus" auf "aus" setzt alle per
Modbus uebertragenen Steuerbefehle zurueck (Datamanager-2.0-Anleitung
S. 73).

Ausserdem: Die Batterie kann im **Energiesparmodus** bis zu 10 Minuten
brauchen, bis sie auf Kommandos reagiert. Stromkreis kommandiert alle 5 Minuten
neu; ein verzoegerter Anlauf der Entladung am Abend ist deshalb normal und
kein Fehler.

## Leistungswerte ueber die Solar API

Modbus liefert auf dieser Generation nur Ladestand und Steuerregister.
Batterie-, Netz- und PV-Leistung holt das Profil deshalb ueber die Fronius
Solar API des Datamanagers (`GetPowerFlowRealtimeData`: `P_Akku`, `P_Grid`,
`P_PV`), und zwar mit dem Fronius-Binding - denselben Channels wie im
GEN24-Profil, ohne Zugangsdaten (die Batterie-Actions des Bindings werden
nicht gebraucht). Das Setup legt dafuer neben dem Modbus-Baum eine Bridge
`fronius:bridge:stromkreis` (gleiche Adresse) und `fronius:powerinverter:stromkreis:inverter1`
(Geraetenummer = `MODBUS_UNIT_ID`) an und verknuepft die Items
`Fronius_Symo_Inverter_Battery_Power`, `Fronius_Symo_Inverter_Grid_Power`
und `Fronius_Symo_Inverter_Solar_Plant_Power`. Vorzeichen: Batterie
+ entladen / - laden, Netz + Bezug / - Einspeisung (im Spike bestaetigt:
`P_Akku` +1031 W bei forcierter Entladung).

Ohne diese Werte fehlen dem Kern Netzladeschutz, Einspeisezaehler
(`batterie_netz_kwh`, Betreiber-Dashboard und oeffentliche Stromkreis-Kennzahlen),
Sonnenprofil und die direkte Ladeleistungs-Messung; die Ladeleistung wuerde
nur grob aus dem Ladestandsanstieg geschaetzt. Bis 2026-09-14 lief die Testanlage
so.

Die Adresse traegt damit zwei Things. Der Watchdog schreibt eine neu
gefundene IP in beide (`INVERTER_EXTRA_HOST_THINGS` im Profil) und gleicht
die Solar-API-Bridge im Normalbetrieb alle 15 Minuten mit der Modbus-Bridge
ab. Bestehende Installationen bekommen Bridge, Thing und Items mit dem
naechsten Paket-Update: die Konfig-Migration traegt die bis dahin leeren
Itemnamen in `gateway.conf` nach, 02b legt die Things mit der aktuellen Adresse
der Modbus-Bridge an.

Die Solar API ist am Datamanager 2.0 ohne Anmeldung lesbar. Steht sie bei
einer anderen Firmware auf "aus" (Weboberflaeche -> Einstellungen ->
Solar API), dort aktivieren.

## Spike: Registerkarte am Geraet verifizieren (VOR der ersten Installation)

Die Adressen in `profile.sh` und die Konstanten in `adapter.js` folgen der
offiziellen Fronius-Registerkarte 1.1.5-1 (int + SF) und der Modbus-
Anleitung 42,0410,2049 (beides in `docs/`, Desk-Check 2026-09-10 siehe
unten) und sind seit dem **Spike am 2026-09-10 an der ISCHLSTROM-Testanlage
am Geraet bestaetigt** - Ergebnis und offene Punkte unter
"Spike-Ergebnis" weiter unten.

Werkzeug: `tools/spike_datamanager.py` arbeitet die Punkte 1-10 direkt
gegen den Datamanager ab (nur Standardbibliothek, laeuft am Laptop wie am
Pi) - read-only per `chain`/`units`/`reads`/`watch`, steuernd per
`prevent`/`discharge`/`discharge-inonly`/`revert`/`failsafe` (mit
Bestaetigung, Sicherheits-Reset bei Ctrl+C), Aufraeumen per `reset`; die
SoC- und Leistungs-Gegenprobe holt es aus der Solar API desselben Hosts.
Alles landet in `spike_datamanager.log`. Zum Testen ohne Anlage:

    python3 tools/sim_datamanager.py --port 5020 &
    python3 tools/spike_datamanager.py 127.0.0.1 --port 5020 --no-api --yes chain units reads prevent discharge revert reset

Nach der Installation prueft `tools/spike_openhab.py` denselben Ablauf
ueber die openHAB-Items (Entladung, Freigabe, Ladesperre, Reset als
Item-Commands, Kontrolle per Solar API und direktem Modbus-Read) - das ist
der Pfad, den der Adapter im Betrieb nutzt. Nur bei PV-Ueberschuss und mit
Hauptschalter OFF starten, auf dem Pi als `openhabian`:

    python3 tools/spike_openhab.py <IP des Datamanagers> --watts 2000

Checkliste (Ergebnis in die Tabelle unten eintragen, danach `profile.sh`/
`adapter.js` anpassen; Schritt des Spike-Skripts in Klammern):

1. (`chain`) SunSpec-Kette ab Adresse 40000 abgehen ("SunS"-Kennung),
   Basisadresse von Model 124 notieren; Datamanager-Firmwarestand (Common
   Block `Vr`) dokumentieren. Erwartung laut Modbus-Anleitung S. 47 und
   Registerkarte: Model-ID 124 an Adresse **40303** (0-basiert) bei
   int+SF; 40313 heisst, der Datamanager steht auf float. Taucht ein
   Inverter-Model 111-113 auf, ebenfalls float.
2. (`reads`) `ChaState` (+8) und `ChaState_SF` (+22) lesen, gegen den SoC
   der Solar API (`GetStorageRealtimeData.cgi`, `StateOfCharge_Relative`)
   pruefen -> `MODBUS_SOC_GAIN` (Erwartung SF -2 -> 0.01).
3. (`reads`) `WChaMax` (+2) und `WChaMax_SF` (+18) lesen ->
   `M124_WCHAMAX_W_PER_UNIT` (Erwartung SF 0 -> 1). Laut Anleitung S. 45
   ist `WChaMax = max(MaxChaRte, MaxDisChaRte)` und 0 ohne Speicher.
4. (`reads`) `InWRte` (+13), `OutWRte` (+12), `InOutWRte_SF` (+25),
   `StorCtl_Mod` (+5), `MinRsvPct` (+7), `ChaSt` (+11), `ChaGriSet` (+17)
   lesen -> `M124_WRTE_RAW_PER_PCT` (Erwartung SF -2 -> 100).
5. (`prevent`) Ladesperre wie Fronius-Beispiel 2: `InWRte = 0`,
   `StorCtl_Mod = 1`; per Solar API (`P_Akku` nicht negativ) pruefen, dass
   das PV-Laden stoppt und die Entladung fuer den Haushalt weiter geht.
   Ruecksetzen testen (`reset`).
6. (`discharge`, `discharge-inonly`) Forcierte Entladung wie Beispiel 6
   (der Adapter nutzt seit 2026-09-17 die Variante `discharge-inonly`):
   `InWRte = -x %`, `OutWRte = +x %`, `StorCtl_Mod = 3`; `ChaSt` muss auf
   DISCHARGING gehen, `P_Akku` ~ +x % von `WChaMax` (gegen Solar.web/
   Zaehler messen). Gegenprobe `discharge-inonly` (nur `InWRte`, Bit 0):
   wirkt das allein? Ergebnis -> `gwForceDischarge` in `adapter.js`.
7. (`revert`) **`InOutWRte_RvrtTms` (+15)**: Registerkarte sagt "Not
   supported", nur lesbar - Erwartung: Write wird mit Exception abgewiesen
   oder nicht gehalten, `M124_HAS_RVRTTMS = false` bleibt. Wird der Wert
   wider Erwarten gehalten UND faellt eine Ladesperre danach von selbst,
   `M124_HAS_RVRTTMS = true` setzen und `rvrttms` im Profil wieder
   beschreibbar machen. (`failsafe`) Zusaetzlich das Stehenbleiben ohne
   Master einmal beobachten, damit das Restrisiko belegt ist.
8. (`chain`) Model 160 (MPPT): laut Registerkarte hat es auf dem Symo
   Hybrid genau zwei Module "String 1"/"String 2" - die Batterieleistung
   ist dort NICHT enthalten (Erwartung bestaetigen). Fuer den Wert
   "Batterie laedt/entlaedt" in der Hero-Karte der Overview bleibt
   `P_Akku` aus `GetPowerFlowRealtimeData.fcgi` der Solar API (> 0 =
   Entladung) oder `ChaSt` (+11) als reiner Status.
9. (`units`) Unit-IDs enumerieren: Geraete-ID = Wechselrichter-Nummer am
   Display (Anleitung S. 16); welche hat Model 124 mit `WChaMax > 0`
   (Hybrid), welche ist der Nicht-Hybrid-Slave -> `MODBUS_UNIT_ID`.
10. (`discharge`, Zeit mitlesen) Energiesparmodus: Aufwachlatenz bei einem
    Entladebefehl messen (bis 10 min laut Anleitung); wird der Befehl
    gehalten oder muss er wiederholt werden? Laut Anleitung S. 47 weckt
    auch ein `MinRsvPct` ueber dem letzten SoC die Batterie aus dem
    Standby - als Hebel notieren, falls die Latenz stoert.

### Handbuecher (`docs/`)

Die Herstellerunterlagen selbst liegen NICHT in diesem Repository (Urheberrecht
bei Fronius); die Tabelle nennt Dokumentnummern und Seiten, damit sie sich bei
Fronius nachschlagen lassen. Die Dateinamen beziehen sich auf die Ablage im
ISCHLSTROM-Repository, aus dem dieses Profil samt Spike-Ergebnissen stammt.

Offizielle Unterlagen, Stand 2026-09-10 (die PDFs kommen direkt von
`fronius.com/~/downloads/...`, Dokumentnummer im Dateinamen):

| Datei | Inhalt |
| --- | --- |
| `docs/fronius-datamanager-modbus-tcp-rtu-42-0410-2049-v033-2026-02-24.pdf` | Datamanager Modbus TCP & RTU (DE/EN, 104 S.) - das massgebliche Dokument: Modbus-Einstellungen inkl. "Wechselrichter-Steuerung ueber Modbus" (S. 28-30), Geraete-IDs (S. 16-17), Antwortzeiten (S. 15), **Basic Storage Control Model 124 mit Beispielen** (S. 45-48) |
| `docs/fronius-datamanager-2.0-bedienungsanleitung-42-0426-0191-DE-v032-2026-02-24.pdf` | Datamanager 2.0 Bedienungsanleitung (96 S.); Einstellungen - Modbus S. 73-75 |
| `docs/fronius-energy-package-symo-hybrid-bedienungsanleitung-42-0426-0222-DE-v027-2024-10-16.pdf` | Bedienungsanleitung Symo Hybrid 3.0/4.0/5.0-3-S ("Fronius Energy Package", 148 S.); Betriebszustaende der Batterie inkl. Energiesparmodus S. 25-26, Modbus-Einstellungen S. 101-102, technische Daten 5.0-3-S S. 139-140 |
| `docs/fronius-solar-api-v1-42-0410-2012-EN-v021-2025-05-15.pdf` | Solar API V1 (91 S.) - `GetStorageRealtimeData` (S. 53 ff., `StateOfCharge_Relative`) und `GetPowerFlowRealtimeData` (S. 64 ff.) fuer die SoC-Gegenprobe in Spike-Punkt 2 |
| `docs/fronius-symo-hybrid-mit-fremdbatterie-installationsanleitung-42-0426-0303-DE.pdf` | Installationsanleitung Symo Hybrid mit Fremdbatterie (Checkbox 500V, z. B. BYD; 20 S.) |
| `docs/registerkarten/` | Fronius-Paket "Modbus Register - SunSpec Maps, State Codes and Events" **Version 1.1.5-1** (`_INFO.TXT`, `_CHANGELOG.TXT`): `Inverter_Register_Map_Int&SF_v1.0_with_SYMOHYBRID_MODEL_124.xlsx` (Blatt "IC124 Basic Storage Control" und "Complete Map"), die Float-Variante zum Vergleich, `Symo_State_Codes.csv`. Quelle: Spiegelung des offiziellen Zips in github.com/grawlinson/fronius-docs, da der Fronius-Download hinter einem Kontaktformular liegt |

Nicht gefunden: eine offizielle Installationsanleitung des Symo Hybrid /
Energy Package als direkter Download (dort stuende, wie die
Wechselrichter-Nummer am Display gesetzt wird, die zur Modbus-Geraete-ID
wird); bei Bedarf ueber manuals.fronius.com nachschlagen.

#### Desk-Check gegen die offiziellen Unterlagen (2026-09-10)

Abgleich von `profile.sh`/`adapter.js` mit der Modbus-Anleitung v033 und
der Registerkarte 1.1.5-1. Die drei Abweichungen sind **in Profil,
Adapter und Simulator uebernommen** und seit dem Spike am 2026-09-10 am
Geraet bestaetigt:

- **Basisadresse.** Modbus-Anleitung S. 47: Startadresse des Basic Storage
  Control Registers ist **40303 bei int+SF**, 40313 bei float. Das Profil
  stand auf der Float-Adresse (dort laege bei int+SF `InBatV`, der Adapter
  haette korrekt jeden Write verweigert). `MODBUS_M124_BASE` ist jetzt
  40303; der Simulator legt das Modell dorthin (`--float` fuer 40313).
- **`InOutWRte_RvrtTms` ist nicht unterstuetzt.** Registerkarte IC124,
  Offset 16 (1-basiert): "R, Not supported" - ebenso `InOutWRte_WinTms`
  und `InOutWRte_RmpTms`. `M124_HAS_RVRTTMS` steht jetzt auf `false`, das
  Register wird im Profil nur noch gelesen; der Fail-Safe ist der
  zyklische Reset durch den Kern (Restrisiko siehe Fail-Safe-Analyse).
  Spike-Punkt 7 hat es bestaetigt (Write wird geschluckt, nicht gehalten).
- **Forcierte Entladung: nur die Untergrenze (seit 2026-09-17).** Beispiel
  6 der Modbus-Anleitung (S. 46-47, "Entladen mit 50 % der nominalen
  Leistung"): `InWRte = -50 %`, `OutWRte = 50 %`, `StorCtl_Mod = 3` nagelt
  die Entladung auf genau x % fest. Spike-Punkt 6 hat beide Varianten
  gemessen, beide wirken (1000 W -> 1032 W). `gwForceDischarge` schrieb
  bis 2026-09-17 Beispiel 6 und schreibt jetzt nur noch `InWRte = -x %` mit
  Bit 0 (`OutWRte = 100 %`, Bit 1 aus) - Begruendung im Abschnitt
  "Hausvorrang". Die Ladesperre entspricht Beispiel 2 (`InWRte = 0`,
  `StorCtl_Mod = 1`).
- **Skalierungen passen zur Registerkarte:** `WchaMax_SF = 0`
  (`M124_WCHAMAX_W_PER_UNIT = 1`), `InOutWRte_SF = -2`
  (`M124_WRTE_RAW_PER_PCT = 100`), `ChaState_SF = -2`
  (`MODBUS_SOC_GAIN = 0.01`), `MinRsvPct_SF = -2`. Blocklaenge L = 24
  Register plus ID und L = 26, wie im Poller.
- **Geraete-ID = Wechselrichter-Nummer** (Modbus-Anleitung S. 16): die am
  Display eingestellte Nummer ist die Modbus-Unit-ID, Nummer 00 wird zu
  ID 100. Bei Master/Slave im Solar Net antwortet also jeder Wechselrichter
  unter seiner eigenen ID ueber denselben Datamanager; Model 124 liefert
  nur der Hybrid (`WChaMax = 0` ohne Speicher, S. 45). `MODBUS_UNIT_ID = 1`
  ist durch Spike-Punkt 9 bestaetigt (an der Testanlage haengt der
  zweite Wechselrichter an einem eigenen Datamanager).
- **Antwortzeiten:** bei mehreren Geraeten im Solar Net Ring empfiehlt
  Fronius ein Timeout von mindestens 10 s und nur sequenzielle Abfragen
  (S. 15) - beim Bridge-Thing und im Spike-Skript beruecksichtigen.
- **Vorgaben sind Empfehlungen** (S. 45): der Wechselrichter darf aus
  Gruenden der Betriebssicherheit abweichen; Writes werden je nach
  Steuerungs-Prioritaet (EVU-Editor) eventuell nicht angenommen. Und:
  "Datenausgabe ueber Modbus" auf "aus" setzt alle Modbus-Steuerbefehle
  zurueck (Datamanager-2.0-Anleitung S. 73) - ein manueller Not-Reset.
- **Zusatzregister:** `ChaGriSet` (+17, 0-basiert) erlaubt/verbietet
  Netzladung, UND-verknuepft mit "Batterieladung aus EVU Netz erlauben" im
  EVU-Editor; `MinRsvPct` weckt die Batterie aus dem Standby, wenn er
  ueber den letzten SoC gesetzt wird (S. 47) - moeglicher Hebel gegen die
  Aufwachlatenz aus Spike-Punkt 10.

Stand 2026-09-12 (ISCHLSTROM-Testanlage): Punkte 1 bis 9 bestanden, Punkt 5 seit
dem 2026-09-12 auch bei Sonne (die Ladesperre stoppt das PV-Laden binnen
10 s), und der Schreibpfad ueber das openHAB-Modbus-Binding ist am Geraet
bestaetigt. Punkt 10 offen (Batterie war nie im Standby, `BatteryStandby`
der Solar API blieb auch bei vollem Speicher `false`). Details im
Spike-Ergebnis.

### Spike-Ergebnis (ISCHLSTROM-Testanlage, 2026-09-10)

**Kurzfassung:** Profil und Adapter passen zum Geraet, es war keine
Aenderung an `profile.sh` oder `adapter.js` noetig. Einzige Ueberraschung
war der Datamanager selbst, der auf float stand (Voraussetzung 3). Alle
Skalierungen, die Basisadresse 40303, Unit-ID 1, Ladesperre nach Beispiel
2 und forcierte Entladung nach Beispiel 6 sind verifiziert; `InOutWRte_RvrtTms`
wirkt nicht, ein stehender Befehl ueberlebt den Ausfall des Masters
(10 min gemessen). Werkzeug war `tools/spike_datamanager.py` vom Pi aus,
Protokoll in `~/spike_datamanager.log` am Gateway der Testanlage. Nachtrag 2026-09-12:
dieselben Kommandos als openHAB-Item-Commands (Modbus-Binding statt
Skript, `tools/spike_openhab.py`) wirken identisch, und die Ladesperre
stoppt bei PV-Ueberschuss das Laden binnen 10 s.

**Noch offen:**

- Aufwachlatenz aus dem Energiesparmodus (Punkt 10) mit stehender
  Batterie messen. Indikator ist `BatteryStandby` in
  `GetPowerFlowRealtimeData.fcgi`; am 2026-09-12 blieb er auch bei 99 %
  SoC und 20 min `ChaSt = FULL` auf `false`, die Batterie war also nie im
  Standby. Eher nachts bei leerem Speicher probieren.
- Regelbetrieb: Hauptschalter ON und den ersten 5-Minuten-Zyklus des
  Cores mitlesen. Das prueft nur noch die Adapter-Logik; der Registerpfad
  Item -> Binding -> Datamanager ist seit dem 2026-09-12 bestaetigt.
- Installer/Poller: `Stromkreis_MB_ModelId != 124` als Fehler melden (siehe
  "Lehre" unten).
- Betrieb: DHCP-Reservierung fuer den Hybrid (MAC cc:f9:57:1c:f0:2d) im
  Router der Testanlage - die Adresse hat in zwei Naechten zweimal gewechselt.

#### Nachtrag 2026-09-11: IP-Wechsel und StorCtl-Thing

In der Nacht hat der Router die DHCP-Adressen neu verteilt (Hybrid
192.168.68.83 -> .70, Symo 5.0-3-M .81 -> .69, auf .83 sitzt seither ein
Shelly). Ab 03:00 stand der Poller auf COMMUNICATION_ERROR, die Items froren
bei 36,4 % ein - und der Netzwerk-Watchdog griff nicht, weil er den Status
der **tcp-Bridge** las, die beim Modbus-Binding auch bei "Connection
refused" ONLINE bleibt. `stromkreis_rediscover.sh --force` fand den Hybrid ueber
die gemerkte Seriennummer 557330 sofort. Seitdem liest der Watchdog den
Status am Wechselrichter-Thing (`INVERTER_THING_UID`), und der
Thing-Installer zieht beim naechsten Paket `INVERTER_HOST` in `gateway.conf`
aus dem Bridge-Thing nach. Dauerhaft hilft eine DHCP-Reservierung fuer den
Hybrid (MAC cc:f9:57:1c:f0:2d) im Router.

Beim Nachsehen fiel der zweite Fehler auf: das Daten-Thing
`modbus:data:stromkreis:p124:storctl` war seit der Einrichtung UNINITIALIZED,
weil `writeValueType = uint16` im Modbus-Binding (openHAB 5.2.1) nicht
erlaubt ist - "int16" deckt beide Faelle ab. Damit haette der Adapter
`StorCtl_Mod` ueber openHAB nie schreiben koennen; Ladesperre und
Entladung waeren Ende-zu-Ende gescheitert. Die Profile
fronius-snapinverter, sigenergy, deye und victron schreiben jetzt
`int16` fuer beschreibbare uint16-Register, und der Thing-Installer
gleicht bestehende Kind-Things mit dem Manifest ab (die Testanlage wurde am
2026-09-11 per REST vorab korrigiert, Thing ONLINE, `Stromkreis_MB_StorCtl = 0`).

#### Nachtrag 2026-09-12: zweiter IP-Wechsel, Schreibpfad ueber openHAB, Ladesperre bei Sonne

**Zweiter IP-Wechsel, diesmal vom Watchdog abgefangen.** Um 03:00:41 fiel
der Poller erneut auf COMMUNICATION_ERROR (Hybrid .70 -> .56, auf .70 sitzt
seither ein anderes Geraet). Um 03:07 installierte `stromkreis-update` das Paket
mit dem korrigierten Watchdog, der um 03:09:38 lief; um 03:09:46 war der
Poller mit der neuen Adresse 192.168.68.56 wieder ONLINE, kein Eingriff
noetig. `INVERTER_HOST` in `gateway.conf` steht noch auf .70, weil der Abgleich
im Installer zwei Minuten vor dem Watchdog lief - nur ein Fallback, beim
naechsten Paket zieht er nach. Die DHCP-Reservierung bleibt der eigentliche
Fix.

**Schreibpfad ueber openHAB (11:25-11:38, Sonne, PV 2,3-2,5 kW, Haus
1,3 kW, Speicher 99 %).** Werkzeug `tools/spike_openhab.py`: alle Writes
als Item-Commands per REST (`Stromkreis_MB_InWRte`, `Stromkreis_MB_OutWRte`,
`Stromkreis_MB_StorCtl`), also Item -> Modbus-Binding (`writeValueType int16`)
-> Datamanager, Kontrolle ueber die gepollten Items, die Solar API
(`P_Akku`) und einmal je Phase ein direkter Modbus-Read mit
`spike_datamanager.py reads`. Protokoll `~/spike_openhab.log` am Gateway der Testanlage.

- **Entladung 2000 W** (InWRte -1700, OutWRte +1700, StorCtl 3 = Beispiel
  6): Read-back in den Items nach 1 s, `P_Akku` +861 W nach 10 s, +1952 W
  nach 21 s (Soll 17 % von 11520 W = 1958 W), vier Minuten 1950-1955 W
  gehalten, SoC 99,3 -> 98,2 %. Direkter Modbus-Read: StorCtl 3, OutWRte
  1700, InWRte 63836 (= -1700). Der Adapterpfad `gwForceDischarge`
  funktioniert damit Ende-zu-Ende ueber das Binding.
- **Freigabe** (Reset ueber Items): nach 31 s laedt die Batterie aus dem
  Ueberschuss (`P_Akku` -470 -> -880 W, `P_Grid` um 0, `ChaSt` CHARGING).
- **Ladesperre bei Sonne** (InWRte 0, StorCtl 1 = Beispiel 2, Punkt 5):
  `P_Akku` -804 W -> 0 W nach 10 s, danach drei Minuten -10 bis -14 W
  (Erhaltung), der Ueberschuss ging als Einspeisung ins Netz (`P_Grid`
  +18 -> -720 bis -810 W), `ChaSt` kurz HOLDING, dann wieder CHARGING bei
  0 W - `ChaSt` taugt also auch hier nicht als Indikator, `P_Akku` schon.
  Direkter Modbus-Read: StorCtl 1, InWRte 0. **Punkt 5 ist damit
  vollstaendig bestanden: die Sperre stoppt das PV-Laden.**
- **Reset** (Items): `P_Akku` -351 W nach 20 s, -669 W nach 30 s, spaeter
  bis -3373 W - mehr als der eigene PV-Ertrag von 2,4 kW, der Hybrid laedt
  offenbar auch den AC-Ueberschuss des zweiten Symo mit. Direkter
  Modbus-Read: StorCtl 0.

Nebenbefund: Solar API und Modbus vertragen sich - die Solar API unter .56
antwortete waehrend des ganzen Laufs in unter 1 s, parallel zum
10-s-Poller und zu den direkten Reads des Spike-Skripts.

#### Befunde im Einzelnen

**Schritt 1 (`chain`):**

Ziel 192.168.68.83 (Symo Hybrid 5.0-3-S, SN 28461000860250001, integrierter
Datamanager, Speicher BYD Battery-Box HV 11,52 kWh). Der zweite Fronius im
LAN (192.168.68.81, Symo 5.0-3-M mit Datamanager-Steckkarte) ist ein
eigener Solar-Net-Ring ohne Speicher und mit geschlossenem Modbus-Port -
fuer die Steuerung ohne Belang.

Erster Lauf: Datamanager stand auf **float** (Model 113 an 40069, Model 124
an 40313); das Profil las mit Basis 40303 in den Schwanz von Model 160
(ModelId 47900, SoC 655.35 in den Items). Nach Umstellung auf "int + SF"
(Voraussetzung 3 oben) zweiter Lauf, SunSpec-Kette ab 40000 ("SunS"),
Adressen 0-basiert:

| Model | L | Adresse | Bemerkung |
| --- | --- | --- | --- |
| 1 | 65 | 40002 | Fronius, Symo Hybrid 5.0-3-S, Geraeteadresse 1 |
| 103 | 50 | 40069 | int+SF-Inverter-Model |
| 120 | 26 | 40121 | |
| 121 | 30 | 40149 | |
| 122 | 44 | 40181 | |
| 123 | 24 | 40227 | |
| 160 | 48 | 40253 | 2 Module 'String 1'/'String 2', keine Batterie (Punkt 8 bestaetigt) |
| 124 | 24 | **40303** | wie `profile.sh` |

**Schritte 2/3/4/9 (`units reads`, 19:53):** Unit 1 = Hybrid mit
Model 124 und `WChaMax = 11520`, alle anderen Unit-IDs antworten mit
"Gateway target failed" (kein zweiter Wechselrichter an diesem Datamanager).
Model-124-Block: `WChaGra`/`WDisChaGra` 100, `StorCtl_Mod` 0, `MinRsvPct` 0,
`ChaState` 79,7 % (= Solar API), `ChaSt` 3 DISCHARGING, `InWRte`/`OutWRte`
+100 %, `ChaGriSet` 1; `VAChaMax`, `StorAval`, `InBatV`, `WinTms`,
`RvrtTms`, `RmpTms` melden 65535/SF -32768 (nicht unterstuetzt). Alle drei
Skalierungen wie erwartet (SF 0 / -2 / -2). Damit sind die
Konstanten `MODBUS_UNIT_ID`, `MODBUS_SOC_GAIN`, `M124_WCHAMAX_W_PER_UNIT`
und `M124_WRTE_RAW_PER_PCT` am Geraet bestaetigt; offen sind nur noch die
schreibenden Punkte 5, 6, 7 und 10.

**Punkt 5 (`prevent`, 19:58, nach Sonnenuntergang):** `InWRte = 0`
und `StorCtl_Mod = 1` per FC06 ohne Exception angenommen, Read-back 1/0,
Wert blieb ueber die 20 s Beobachtung stehen. Waehrend der Sperre lief die
Entladung fuer den Haushalt weiter (`ChaSt` DISCHARGING, `P_Akku` +440 W),
wie von Beispiel 2 vorgesehen. Reset (InWRte/OutWRte 10000, StorCtl_Mod 0)
angenommen, Read-back OK. Dass die Sperre das PV-Laden tatsaechlich stoppt,
ist seit dem 2026-09-12 belegt (Nachtrag oben: `P_Akku` -804 -> 0 W in
10 s).

**Punkt 6 und 10 (`discharge --watts 1000`, 20:06):** Batterie
war bereits im Haushaltsbetrieb am Entladen, SoC 78,8 %): `InWRte = -900`,
`OutWRte = +900`, `StorCtl_Mod = 3` per FC06 angenommen, Read-back exakt.
Solar API `P_Akku` sprang innerhalb von ca. 10 s von +320 W auf +1031 W und
hielt ueber drei Minuten 1028-1035 W (Sollwert 9 % von 11520 W = 1037 W);
der Ueberschuss ging als Einspeisung ins Netz. Zwischendurch meldete
`ChaSt` fuer zwei Abfragen (20 s) HOLDING und `P_Akku` fiel kurz auf 938 W,
danach wieder DISCHARGING mit Sollwert - fuer die Regelung unkritisch, aber
ein Grund, `ChaSt` nicht als harten Fehlerindikator zu nehmen. Der Befehl
blieb ohne Wiederholung stehen (kein Revert). Reset angenommen, danach
innerhalb von 30 s wieder Haushaltsniveau (`P_Akku` 324 -> 272 W, `P_Grid`
um 0). `gwForceDischarge` in `adapter.js` (beide Bits) ist damit am Geraet
bestaetigt. **Aufwachlatenz aus dem Energiesparmodus (Punkt 10) konnte so
nicht gemessen werden**, weil die Batterie schon aktiv war - bei Gelegenheit
mit stehender Batterie (`BatteryStandby = true` in der Solar API)
wiederholen; am 2026-09-12 war sie auch bei 99 % SoC nicht im Standby,
Latenz ueber openHAB 21 s bis Sollwert. 
**Punkt 7 (`revert`, 20:25):** Write `InOutWRte_RvrtTms = 120` wird
**ohne Exception angenommen, aber nicht gehalten** (Read-back 65535).
Damit gibt es keinen Auto-Revert am Datamanager; `M124_HAS_RVRTTMS =
false` bleibt. Wichtig fuer den Adapter: ein "erfolgreicher" Write auf
dieses Register beweist nichts, nur der Read-back zaehlt.

**Gegenprobe (`discharge-inonly`, 20:25):** nur `InWRte = -900` mit
`StorCtl_Mod = 1` (Bit 0), `OutWRte` bleibt 100 %: `P_Akku` +400 -> +1047 W
binnen 10 s, dann drei Minuten 1031-1036 W. **Das negative Ladelimit allein
erzwingt die Entladung bereits**; Beispiel 6 mit beiden Bits verhaelt sich
identisch. `gwForceDischarge` blieb zunaechst bei der dokumentierten
Variante (beide Bits), weil `OutWRte = +x` zusaetzlich die Entladung nach
oben deckelt - bei Bit 0 allein darf der Haushalt weiterhin bis 100 %
ziehen. **Genau dieser Deckel ist seit 2026-09-17 unerwuenscht** (Abschnitt
"Hausvorrang"): der Adapter kommandiert jetzt die Variante dieser
Gegenprobe.

**`failsafe` (20:29-20:39):** Entladung 9 % kommandiert, Verbindung
getrennt, kein Master. **Der Befehl blieb die vollen 10 Minuten stehen**
(`P_Akku` 1028-1036 W, `P_Grid` -663 bis -710 W Einspeisung, SoC 77,4 ->
75,0 %), Registerstand danach unveraendert (StorCtl 3, InWRte -900,
OutWRte 900). Anschliessender `reset` angenommen, nach 30 s `P_Akku` 76 W,
`P_Grid` +88 W - Normalbetrieb. Das Restrisiko aus der Fail-Safe-Analyse
ist damit belegt: faellt der Pi mit stehendem Entladefenster aus, entlaedt
die Batterie bis zur Untergrenze (`MinRsvPct`/Fronius-Reserve) weiter.

**Lehre fuer die Einrichtung:** Ein Datamanager auf float verraet sich im
Profil durch `Stromkreis_MB_ModelId != 124` - das sollte der Installer oder der
Poller als Fehler melden, statt still Unsinn zu lesen.

#### Registertabelle

Erwartungen aus der Registerkarte 1.1.5-1 (int + SF), Adressen 0-basiert,
Spalte "Gelesen/verifiziert" vom 2026-09-10:

| Punkt | Offset | Adresse (erwartet) | Typ | SF (erwartet) | Gelesen/verifiziert |
| --- | --- | --- | --- | --- | --- |
| ID (= 124) | +0 | 40303 | uint16 | - | **40303 bestaetigt** 2026-09-10 (nach Umstellung auf int+SF, siehe Befund Schritt 1) |
| WChaMax | +2 | 40305 | uint16 | WChaMax_SF (+18) = 0 | **11520 W, SF 0** (2026-09-10) |
| StorCtl_Mod | +5 | 40308 | uint16 (Bitfeld: 1 InWRte, 2 OutWRte) | - | **0** im Ruhezustand; Write 1 (Punkt 5) und 3 (Punkt 6) angenommen und gehalten, Reset auf 0 OK; ueber openHAB-Item (Binding schreibt int16) am 2026-09-12 identisch |
| MinRsvPct | +7 | 40310 | uint16 | MinRsvPct_SF (+21) = -2 | **0, SF -2** |
| ChaState (SoC) | +8 | 40311 | uint16 | ChaState_SF (+22) = -2 | **7970 -> 79,7 %, SF -2**, Solar API 79,7 % -> `MODBUS_SOC_GAIN = 0.01` bestaetigt |
| ChaSt | +11 | 40314 | enum16 (1 OFF ... 7 TESTING) | - | **3 DISCHARGING** bei P_Akku +292 W (Solar API) |
| OutWRte | +12 | 40315 | int16 | InOutWRte_SF (+25) = -2 | **10000 = 100 %, SF -2** -> `M124_WRTE_RAW_PER_PCT = 100` bestaetigt; Write +900 mit StorCtl 3 -> P_Akku ~1033 W (Punkt 6) |
| InWRte | +13 | 40316 | int16 | InOutWRte_SF (+25) = -2 | **10000 = 100 %, SF -2**; Write 0 angenommen, Read-back 0, Reset 10000 OK (Punkt 5); bei Sonne stoppt InWRte 0 + StorCtl 1 das PV-Laden binnen 10 s (2026-09-12) |
| InOutWRte_RvrtTms | +15 | 40318 | uint16, laut Karte nur lesbar | - | **65535 (nicht unterstuetzt)**, ebenso WinTms/RmpTms; Write 120 ohne Exception angenommen, Read-back bleibt 65535 -> kein Auto-Revert (Punkt 7) |
| ChaGriSet | +17 | 40320 | enum16 (0 PV, 1 GRID) | - | **1 (GRID)** gelesen |

Firmwarestand Datamanager: Solar API 1.34.1-5 (HW 2.4D), Common Block `Vr` 0.3.30.0 | Unit-ID Hybrid: **1** (Units 2-10 und 100: Gateway target failed) |
Unit-ID Slave: keiner - der Symo 5.0-3-M haengt an einem eigenen Datamanager (192.168.68.81) | RvrtTms unterstuetzt: **nein** (Write wird geschluckt, nicht gehalten) |
Entladung nur mit InWRte wirksam: **ja** (Bit 0 + InWRte -9 % -> 1032 W, gleich wie Beispiel 6 mit beiden Bits)

## Hausvorrang: kein Netzbezug waehrend der forcierten Entladung

Entlaedt die Steuerung z. B. mit 1 kW an die Gemeinschaft und schaltet sich
ein Verbraucher mit mehr als 1 kW zu, muss die Batterie den ganzen Bedarf
decken - Netzbezug bei geladener Batterie kostet das Mitglied Arbeitspreis
und ab 2027 auch Leistungspreis (hoechste Viertelstunde des Monats).

Das feste Fenster aus Beispiel 6 (`InWRte = -x`, `OutWRte = +x`,
`StorCtl_Mod = 3`) verletzt das: die Entladung ist auf genau x % gedeckelt,
der Rest kaeme aus dem Netz. Seit 2026-09-17 kommandiert
`gwForceDischarge` deshalb nur die Untergrenze (`InWRte = -x`,
`StorCtl_Mod = 1`, `OutWRte = 100 %`): Fenster [x %, 100 %], darin regelt
der Wechselrichter selbst auf den Netzpunkt - mindestens x %, bei hoeherem
Hausverbrauch entsprechend mehr. Die Reaktion liegt im Wechselrichter
(Sekunden), nicht im 5-Minuten-Zyklus des Kerns.

Zweite Ebene im Kern (`core.js`, "Hausvorrang"): wird im Entladefenster
trotzdem Netzbezug ueber 200 W gemessen, oder zieht der Haushalt allein
mehr aus der Batterie als die geplante Einspeiseleistung, setzt der Kern
den Entladebefehl fuer diesen Zyklus aus - der Reset vom Zyklusanfang
bleibt stehen, der Wechselrichter arbeitet im Eigenverbrauchsbetrieb.

**Offener Test an der Anlage (Punkt 11):** Die Gegenprobe vom 2026-09-10
lief bei ~400 W Hauslast, der Fall "Last groesser als x" ist am Geraet noch
nicht gemessen. Ablauf: `spike_datamanager.py discharge-inonly --watts
1000`, dann einen Verbraucher mit 2 kW oder mehr zuschalten (Wasserkocher,
Backrohr) und per Solar API pruefen: `P_Akku` steigt auf Hauslast, `P_Grid`
bleibt um 0. Bleibt `P_Akku` bei ~1000 W und `P_Grid` wird positiv, deckelt
das Geraet doch - dann faengt nur der Hausvorrang des Kerns den Fall ab
(bis zu 5 Minuten Bezug), und das Ergebnis gehoert hierher.

## Fail-Safe-Analyse

> Die Sitzungsbefunde vom 2026-09-16 (Fehlerbilder, geplante Absicherung am
> Pi, geraeteseitige Hebel wie Min SoC und "Datenausgabe ueber Modbus", der
> offene Testplan fuer die Testanlage) stehen profiluebergreifend in
> [../failsafe-modbus.md](../failsafe-modbus.md).

Die GEN24-Schedules laufen von selbst ab - faellt openHAB aus, kehrt der
Wechselrichter binnen 5 Minuten zum Werksverhalten zurueck. Modbus-Writes
dagegen **bleiben stehen**, und der Datamanager kennt kein Revert-Timeout
(`InOutWRte_RvrtTms` "Not supported"; im Spike am 2026-09-10 bestaetigt:
Write wird geschluckt, nicht gehalten, ein Entladebefehl stand 10 Minuten
ohne Master unveraendert). Deshalb:

- Der Kern setzt die Steuerung in jedem 5-Minuten-Zyklus neu auf (Reset +
  aktuelles Fenster) - haengengebliebene Zustaende ueberleben keinen
  Zyklus, **solange openHAB laeuft**.
- Restrisiko bei openHAB-Ausfall im Fenster: bei aktiver Ladesperre laedt
  die Batterie nicht mehr (Komfortverlust); bei aktiver forcierter
  Entladung entlaedt sie mit der zuletzt kommandierten Leistung weiter,
  bis der Wechselrichter selbst an `MinRsvPct` bzw. seiner
  Entladeuntergrenze stoppt. Das MUSS dem Mitglied kommuniziert werden.
- Not-Aus von Hand: "Datenausgabe ueber Modbus" am Datamanager auf "aus"
  setzt alle Modbus-Steuerbefehle zurueck.
- **Umgesetzt (2026-09-17):** der root-Timer `stromkreis-failsafe` schreibt
  `InWRte`/`OutWRte` 100 % und `StorCtl_Mod = 0` direkt per Modbus
  (`tools/failsafe_reset.py`, Read-back-Pruefung, Model-124-Guard wie im
  Adapter), sobald der Heartbeat des Kerns ausbleibt oder openHAB nicht
  laeuft, und beim Boot vor openHAB (`setup/10-install-failsafe.sh`). Das
  deckt alle Faelle ab, in denen der Pi selbst noch laeuft - nicht den hart
  toten Pi; dafuer der die Offline-Anzeige der Plattform und der Not-Aus von Hand.
  Details und Testplan: [../failsafe-modbus.md](../failsafe-modbus.md).
- `M124_HAS_RVRTTMS = true` in `adapter.js` bleibt als Pfad fuer ein
  Geraet erhalten, das das Revert-Timeout doch unterstuetzt (Adapter setzt
  es dann vor jedem Steuer-Write auf Fensterlaenge + 60 s); der Symo
  Hybrid mit Datamanager 2.0 gehoert nicht dazu.

## Bekannte Grenzen

- Batterie-, Netz- und PV-Leistung sind per Modbus nicht lesbar (Model 160
  fuehrt nur die PV-Strings, Spike-Punkt 8). Sie kommen deshalb ueber die
  Solar API des Datamanagers (siehe "Leistungswerte ueber die Solar API");
  faellt die Solar API aus, steuert Stromkreis weiter, nur ohne Netzladeschutz,
  Einspeisezaehler und Sonnenprofil.
- Beim manuellen Weg (ohne automatisches Anlegen) muessen die Modbus-Things
  von Hand angelegt werden; das Setup erwartet dann ein SoC-Item am
  `number`-Channel eines Data-Things. Empfohlen ist durchgehend die
  automatische Einrichtung.
- Die Registeradressen gelten fuer die int+SF-Karte des Datamanagers 2.0
  (Registerkarte 1.1.5-1). Andere Firmwarestaende: Spike wiederholen.
- Bei mehreren Geraeten im Solar Net Ring empfiehlt Fronius mindestens
  10 s Timeout und nur sequenzielle Modbus-Abfragen (Anleitung S. 15);
  Stromkreis pollt nur den einen Model-124-Block alle 10 s.

## Simulator (Tests ohne Anlage)

`tools/sim_datamanager.py` stellt einen Modbus-TCP-Server mit der
SunSpec-Modellkette der int+SF-Karte und dem Model-124-Block ab 40303
bereit (SoC 55%, WChaMax 5000 W), weist Writes auf nur lesbare Register
wie der echte Datamanager mit Exception 02 ab (`--lax` erlaubt sie),
antwortet nur unter der konfigurierten Unit-ID (`--unit`, Vorgabe 1) und
protokolliert jeden Schreibzugriff - damit laesst sich die komplette
Installation inklusive Steuerlogik gegen einen leeren openHAB testen
(nur Standardbibliothek, kein pip noetig):

    python3 tools/sim_datamanager.py --port 5020

`--float` legt das Modell wie die Float-Karte auf 40313, um den
Fehlerfall "Datamanager steht auf float" durchzuspielen. Im Assistenten
dann als Adresse `127.0.0.1` angeben und im Profil `MODBUS_M124_BASE`
unveraendert lassen. Port 502 braucht root; der Parameter `--port`
erlaubt einen unprivilegierten Port, der dann im Bridge-Thing
einzutragen ist.

Der Simulator spricht nur Modbus, keine Solar API: die beiden Things des
Fronius-Bindings (`fronius:bridge:stromkreis`, `fronius:powerinverter:stromkreis:inverter1`)
bleiben dabei OFFLINE, und `06-verify.sh` meldet das als Warnung. Die
Leistungs-Items bleiben leer; Steuerung und Register-Writes lassen sich
trotzdem vollstaendig testen.
